# S3100 selection table — crawl từ savch.net brochure (彩页)

Nguồn: `savch.net/tongyongxilieS3100AE/53.html` → ảnh brochure `/uploads/20250901/*.png`
(bộ 14 ảnh). Bảng chuẩn (标准规格) trích từ `f2caf8a2799a0e1443ac8176a12a80a4.png`
(882×2351). Dòng điện ghi `G(P)` = giá trị máy G-type, trong ngoặc là P-type.
Đọc bằng mắt (không OCR) để đảm bảo chính xác số A/kW.

Quy tắc mã (từ `3f8f8a...png`): `S3100A/E − <VOLT><POWER><G|P>`, ví dụ `S3100A-4T7.5G/11P`.
- `2T` = 3 pha/1 pha 220V · `4T` = 3 pha 440V
- `A` = IM (không đồng bộ) · `E` = PM (nam châm vĩnh cửu)
- `G` = tải nặng (150%/60s) · `P` = tải nhẹ/bơm-quạt (120%/60s)

## 220V (S3100A/E-2T***G) — input 1 pha/3 pha 200–240V

| kW | HP | kVA | Out A | In A (1φ) | In A (3φ) |
|---|---|---|---|---|---|
| 0.4 | 0.5 | 1.1 | 2.3 | 5.4 | 3.1 |
| 0.75 | 1 | 1.5 | 4.0 | 8.2 | 5.0 |
| 1.5 | 2 | 2.7 | 7.0 | 14.2 | 7.7 |
| 2.2 | 3 | 3.7 | 9.6 | 23 | 11.1 |
| 4.0 | 5.4 | 6.5 | 17.0 | — (không hỗ trợ 1φ) | 22.2 |
| 5.5 | 7.4 | 9.5 | 25 | — | 31.5 |
| 7.5 | 10 | 12.2 | 32 | — | 42.7 |

## 440V (S3100A/E-4T***G/P) — input 3 pha 380–460V

| kW | HP | kVA | Out A G(P) | In A |
|---|---|---|---|---|
| 0.75 | 1 | 1.9 | 2.5 (3.2) | 3.4 |
| 1.5 | 2 | 2.9 | 3.8 (4.7) | 5.0 |
| 2.2 | 3 | 3.9 | 5.1 (6.5) | 5.8 |
| 4.0 | 5.4 | 6.9 | 9 (11.8) | 10.5 |
| 5.5 | 7.4 | 9.9 | 13 (15) | 15 |
| 7.5 | 10 | 13 | 17 (21.7) | 20.5 |
| 11 | 14.7 | 19.1 | 25 (28.5) | 26 |
| 15 | 20 | 24.4 | 32 (35.4) | 35 |
| 18.5 | 24.7 | 28.2 | 37 (42) | 38 |
| 22 | 29.4 | 34.3 | 45 (60) | 46 |
| 30 | 40 | 45.7 | 60 (75) | 62 |
| 37 | 50 | 57.1 | 75 (85) | 76 |
| 45 | 60 | 68.6 | 90 (110) | 92 |
| 55 | 74 | 83.8 | 110 (152) | 113 |
| 75 | 100 | 114.3 | 152 (176) | 157 |
| 90 | 120 | 134 | 176 (210) | 180 |
| 110 | 147 | 160 | 210 (253) | 214 |
| 132 | 176 | 191 | 253 (304) | 256 |
| 160 | 214 | 229 | 304 (340) | 308 |
| 185 | 247 | 259 | 340 (377) | 345 |
| 200 | 267 | 290 | 377 (426) | 382 |
| 220 | 294 | 316 | 426 (465) | 430 |
| 250 | 334 | 358 | 465 (520) | 470 |
| 280 | 374 | 396 | 520 (585) | 525 |
| 315 | 420 | 445 | 585 (650) | 590 |
| 355 | 470 | 500 | 650 (725) | 655 |
| 400 | 530 | 565 | 725 (820) | 730 |
| 450 | 600 | 630 | 820 (860) | 825 |
| 500 | 660 | 700 | 860 | 865 |
| 560 | 755 | 785 | 1040 | 1045 |
| 630 | 840 | 871 | 1180 | 1185 |
| 710 | 1031 | 1006 | 1320 | 1452 |
| 800 | 1172 | 1143 | 1500 | 1650 |

Chung: tần số ra 0–500Hz · điện áp/tần số cho phép ±15% / ±5% · làm mát cưỡng bức bằng quạt.

## Frame size (từ `0ad1d2...png`)
- Size 6: 2T 22G · 4T 45G/55P
- Size 7: 2T 30G/37G/45G/55G · 4T 55G/75P…110G
- Size 8: 4T 110G/132P…160G
- Size 9: 4T 185G/200P 200G/220P
(các size nhỏ hơn 1–5 và lớn hơn ở ảnh brochure khác — bổ sung khi cần bản vẽ kích thước.)

## Ảnh brochure (nguồn, tải lại khi cần render hero)
Bộ S3100: `savch.net/uploads/20250901/{hash}.png` — 14 ảnh (bảng, sơ đồ, module, kích thước).
Bộ Penta: `savch.net/uploads/20250715/{hash}.jpg` — 10 ảnh (1 JPG `071f68…` tải hỏng, cần tải lại).
